\begin{table}
\centering
\caption{Conventional power plants in Morocco}
\label{tab:powerplants}
\begin{tabular}{p{1cm}p{6.5cm}rrp{2cm}p{3.4cm}}
\toprule
{} &                                         Name &  Capacity in MW &  Fuel type &  Commission &  Decommission \\
\midrule
6  &                     Jorf Lasfar Jlec Morocco &          1250.2 &  Hard Coal &        1994 &          2039 \\
21 &                      Mohammedia Ocgt Morocco &           925.4 &        Oil &        1981 &          2021 \\
26 &                                     Al Wahda &           800.0 &       CCGT &        2010 &          2050 \\
3  &                         Step Afourer Morocco &           514.5 &      Hydro &        1951 &          2051 \\
25 &  Ain Beni Mathar Centrale Thermosolaire Ccgt &           472.0 &       CCGT &        2009 &          2049 \\
29 &                                      Step Ur &           464.0 &      Hydro &        2005 &          2105 \\
2  &                       Tahaddart Ccgt Morocco &           345.0 &       OCGT &        2005 &          2045 \\
28 &                                   Mohammedia &           300.0 &  Hard Coal &        1986 &          2031 \\
5  &                              Kenitra Morocco &           277.9 &        Oil &        1978 &          2018 \\
12 &                       Allal El Fassi Morocco &           236.9 &      Hydro &        1994 &          2094 \\
13 &                         Al Wahda Dam Morocco &           236.9 &      Hydro &        1997 &          2097 \\
16 &                      Tit Mellil Ocgt Morocco &           189.0 &        Oil &        1993 &          2033 \\
7  &                          Jerada Coal Morocco &           152.1 &  Hard Coal &        1971 &          2016 \\
22 &             Noor Ouarzazate Csp Osps Morocco &           145.8 &      Other &        2016 &          2021 \\
1  &                         Tetouan Ocgr Morocco &           134.3 &        Oil &        1975 &          2015 \\
11 &          Bin El Ouidane Hyroelectric Morocco &           133.3 &      Hydro &        1953 &          2053 \\
14 &                           Al Massira Morocco &           126.4 &      Hydro &        1980 &          2080 \\
27 &                    Centrale Diesel De Tantan &           116.9 &        Oil &        2009 &          2049 \\
24 &                             Tan Ocgt Morocco &            94.5 &        Oil &        1992 &          2032 \\
0  &                     Ahmed El Hansali Morocco &            90.8 &      Hydro &        2003 &          2103 \\
9  &                                       Hassan &            66.3 &      Hydro &        1991 &          2091 \\
8  &                               Idriss Morocco &            39.5 &      Hydro &        1978 &          2078 \\
23 &                    Oued El Makhazine Morocco &            35.5 &      Hydro &        1979 &          2079 \\
17 &                               Imfout Morocco &            31.6 &      Hydro &        1947 &          2047 \\
20 &                              Mohamed Morocco &            22.7 &      Hydro &        1967 &          2067 \\
10 &                              Daourat Morocco &            16.8 &      Hydro &        1950 &          2050 \\
4  &              Sidi Said Maachou Hydro Morocco &            15.4 &      Hydro &        1929 &          2029 \\
19 &                     Mansour Ed Dahbi Morocco &             9.9 &      Hydro &        1973 &          2073 \\
18 &                     Lalla Takerkoust Morocco &             8.7 &      Hydro &        1938 &          2038 \\
15 &                           Al Kensara Morocco &             8.2 &      Hydro &        1946 &          2046 \\
\bottomrule
\end{tabular}
\end{table}
